within Greenhouses.ControlSystems;
package Climate 
  extends Modelica.Icons.Package;






end Climate;
