within Greenhouses;
package ControlSystems 
  extends Modelica.Icons.Package;




  annotation (Documentation(info="<html>
<p>
Licensed by Thermodynamics Laboratory (University of Liege) under the Modelica License 2<br>
Copyright &copy; 2017-2018, Thermodynamics Laboratory (University of Liege).
</p>

<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"http://www.modelica.org/licenses/ModelicaLicense2\"> http://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</html>"), Icon(graphics={
        Rectangle(
          lineColor={128,128,128},
          fillPattern=FillPattern.None,
          extent={{-100,-100},{100,100}},
          radius=25.0),
      Rectangle(
        origin={-70,0},
        fillColor={255,255,255},
        extent={{-20.0,-20.0},{20.0,20.0}}),
      Rectangle(
        origin={70,0},
        fillColor={255,255,255},
        extent={{-20.0,-20.0},{20.0,20.0}}),
      Line(points={{0,50},{0,-50}}),
      Polygon(
        origin={-16.6667,0},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{-3.3333,10.0},{16.667,0.0},{-3.3333,-10.0}}),
      Line(origin={-35,0},     points={{15.0,0.0},{-15.0,0.0}}),
      Polygon(
        origin={33.3333,0},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{-3.3333,10.0},{16.667,0.0},{-3.3333,-10.0}}),
      Line(origin={15,0},       points={{15.0,0.0},{-15.0,-0.0}})}));
end ControlSystems;
