within Greenhouses;
package Examples 
  extends Modelica.Icons.ExamplesPackage;




annotation (Icon(graphics),
      Documentation(info="<html>
      <p>All the examples make use of data from input files (e.g., weather data, climate set-points). These data is contained in '.txt' files that are accessed by means of the <a href=\"modelica://Modelica.Blocks.Sources.CombiTimeTable\">CombiTimeTable</a> block from the Modelica Standard Library.</p>
      
      <p>
Licensed by Thermodynamics Laboratory (University of Liege) under the Modelica License 2<br>
Copyright &copy; 2017-2018, Thermodynamics Laboratory (University of Liege).
</p>

<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"http://www.modelica.org/licenses/ModelicaLicense2\"> http://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</html>"));
end Examples;
