within Greenhouses.Flows.FluidFlow.HeatTransfer;
package BaseClasses 
extends Modelica.Icons.BasesPackage;

end BaseClasses;
