within Greenhouses.Flows.FluidFlow.HeatTransfer;
package SinglePhaseCorrelations "A collection of single phase correlations"
  extends Greenhouses.Icons.HeatTransferVariants;

end SinglePhaseCorrelations;
