within Greenhouses.Flows.FluidFlow;
package HeatTransfer "A collection of heat transfer calculations"
  extends Greenhouses.Icons.HeatTransferVariants;


  annotation (Icon(graphics));
end HeatTransfer;
