within Greenhouses.Flows;
package Sensors 
  extends Modelica.Icons.SensorsPackage;

  annotation (Icon(graphics));
end Sensors;
