within Greenhouses.Flows.Sources;
package CO2 
  extends Modelica.Icons.SourcesPackage;




  annotation (Icon(graphics));
end CO2;
