within Greenhouses.Flows.Sources;
package Heat 
  extends Modelica.Icons.SourcesPackage;


  annotation (Icon(graphics));
end Heat;
