within Greenhouses.Flows.Sources;
package Vapour 
  extends Modelica.Icons.SourcesPackage;

  annotation (Icon(graphics));
end Vapour;
