within Greenhouses.Flows;
package Sources 
  extends Modelica.Icons.SourcesPackage;




annotation (Icon(graphics));
end Sources;
