within Greenhouses;
package Flows 
  extends Modelica.Icons.Package;








  annotation (Documentation(info="<html>
<p>
Licensed by Thermodynamics Laboratory (University of Liege) under the Modelica License 2<br>
Copyright &copy; 2017-2018, Thermodynamics Laboratory (University of Liege).
</p>

<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"http://www.modelica.org/licenses/ModelicaLicense2\"> http://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</html>"), Icon(graphics={
        Rectangle(
          lineColor={128,128,128},
          fillPattern=FillPattern.None,
          extent={{-100,-100},{100,100}},
          radius=25.0),
    Line(
    origin={-47.5,11.6667},
    points={{-2.5,-91.6667},{17.5,-71.6667},{-22.5,-51.6667},{17.5,-31.6667},{-22.5,-11.667},{17.5,8.3333},{-2.5,28.3333},{-2.5,48.3333}},
      smooth=Smooth.Bezier),
    Polygon(
    origin={-50,68.333},
    pattern=LinePattern.None,
    fillPattern=FillPattern.Solid,
      points={{0.0,21.667},{-10.0,-8.333},{10.0,-8.333}}),
    Line(
    origin={2.5,11.6667},
    points={{-2.5,-91.6667},{17.5,-71.6667},{-22.5,-51.6667},{17.5,-31.6667},{-22.5,-11.667},{17.5,8.3333},{-2.5,28.3333},{-2.5,48.3333}},
      smooth=Smooth.Bezier),
    Polygon(
    origin={0,68.333},
    pattern=LinePattern.None,
    fillPattern=FillPattern.Solid,
      points={{0.0,21.667},{-10.0,-8.333},{10.0,-8.333}}),
    Line(
    origin={52.5,11.6667},
    points={{-2.5,-91.6667},{17.5,-71.6667},{-22.5,-51.6667},{17.5,-31.6667},{-22.5,-11.667},{17.5,8.3333},{-2.5,28.3333},{-2.5,48.3333}},
      smooth=Smooth.Bezier),
    Polygon(
    origin={50,68.333},
    pattern=LinePattern.None,
    fillPattern=FillPattern.Solid,
      points={{0.0,21.667},{-10.0,-8.333},{10.0,-8.333}})}));
end Flows;
