within Greenhouses.Functions.Enumerations;
type PressureDrops = enumeration(
    UD "User defined",
    ORCnextHP "High pressure line of the ORCNext setup",
    ORCnextLP "Low pressure line of the ORCNext setup");
