within Greenhouses.Functions;
package Enumerations 
  extends Modelica.Icons.Package;


end Enumerations;
