within Greenhouses.Icons;
package HeatTransferVariants 
  extends Modelica.Icons.VariantsPackage;


    annotation (Icon(graphics={        Ellipse(
            extent={{-70,70},{-10,10}},
            lineColor={0,0,0},
            fillPattern=FillPattern.Sphere,
            fillColor={232,0,0})}));
end HeatTransferVariants;
