within Greenhouses.Interfaces.Heat;
connector HeatPorts_a
  "HeatPort connector with filled, large icon to be used for vectors of HeatPorts (vector dimensions must be added after dragging)"
  extends Modelica.Thermal.HeatTransfer.Interfaces.HeatPort;
  annotation (defaultComponentName="heatPorts_a",
       Icon(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-200,-50},{200,50}},
        initialScale=0.2), graphics={
        Rectangle(
          extent={{-160,50},{160,-50}},
          lineColor={191,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-121,45},{-33,-45}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{34,45},{122,-45}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid)}));
end HeatPorts_a;
