within Greenhouses;
package UsersGuide 
  extends Modelica.Icons.Information;


  annotation (Icon(graphics));
end UsersGuide;
